<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Ref Bldg Small Office New2004_v1.3_5.0 ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810
  2026-11-14
  22:47:12
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 26.2.0-4bd7a1f26f, YMD=2026.11.14 22:47</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Ref Bldg Small Office New2004_v1.3_5.0</b></p>
<p>Environment: <b>ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810</b></p>
<p>Simulation Timestamp: <b>2026-11-14
  22:47:12</b></p>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL">PSZ-AC:1_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL">PSZ-AC:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL">PSZ-AC:3_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL">PSZ-AC:4_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL">PSZ-AC:5_COOLC DXCOIL</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN">PSZ-AC:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN">PSZ-AC:3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN">PSZ-AC:4_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN">PSZ-AC:5_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN">PSZ-AC:1_FAN</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC">PSZ-AC:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC">PSZ-AC:2_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC">PSZ-AC:3_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC">PSZ-AC:4_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC">PSZ-AC:5_HEATC</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">1.356492E+10</td>
    <td align="right">   15048.678</td>
    <td align="right">24-JAN-08:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">      32.409</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">1.189746E+10</td>
    <td align="right">   15043.013</td>
    <td align="right">14-FEB-08:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">      26.744</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">1.290399E+10</td>
    <td align="right">   15084.056</td>
    <td align="right">14-MAR-07:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">      67.787</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">1.154636E+10</td>
    <td align="right">   15043.523</td>
    <td align="right">13-APR-06:30</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">      27.254</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">1.209647E+10</td>
    <td align="right">   14943.043</td>
    <td align="right">31-MAY-11:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    2229.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">1.353168E+10</td>
    <td align="right">   17342.112</td>
    <td align="right">29-JUN-11:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    4628.843</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">1.498459E+10</td>
    <td align="right">   18055.344</td>
    <td align="right">25-JUL-11:30</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5342.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">1.636868E+10</td>
    <td align="right">   18658.254</td>
    <td align="right">08-AUG-10:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">1.351044E+10</td>
    <td align="right">   18205.978</td>
    <td align="right">18-SEP-06:30</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    3189.709</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">1.283530E+10</td>
    <td align="right">   15876.690</td>
    <td align="right">04-OCT-11:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    3163.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">1.282917E+10</td>
    <td align="right">   15158.625</td>
    <td align="right">08-NOV-07:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     142.356</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">1.332690E+10</td>
    <td align="right">   15131.104</td>
    <td align="right">27-DEC-08:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     114.835</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1.593960E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">1.154636E+10</td>
    <td align="right">   14943.043</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">      26.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">1.636868E+10</td>
    <td align="right">   18658.254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.986</td>
    <td align="right">    2303.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:1_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         31.</td>
    <td align="right">16-JAN-07:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         35.</td>
    <td align="right">26-FEB-07:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         91.</td>
    <td align="right">21-MAR-11:11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          2.</td>
    <td align="right">        273.</td>
    <td align="right">28-APR-11:11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         27.</td>
    <td align="right">        528.</td>
    <td align="right">31-MAY-11:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        124.</td>
    <td align="right">       1400.</td>
    <td align="right">29-JUN-12:27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        206.</td>
    <td align="right">       1658.</td>
    <td align="right">25-JUL-12:23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        256.</td>
    <td align="right">       1803.</td>
    <td align="right">08-AUG-12:23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        103.</td>
    <td align="right">       1600.</td>
    <td align="right">25-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         26.</td>
    <td align="right">        694.</td>
    <td align="right">04-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        212.</td>
    <td align="right">01-NOV-11:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">        127.</td>
    <td align="right">27-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         63.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         31.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        256.</td>
    <td align="right">       1803.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:2_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">        420.</td>
    <td align="right">24-JAN-13:26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          5.</td>
    <td align="right">        353.</td>
    <td align="right">03-FEB-13:26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          9.</td>
    <td align="right">        555.</td>
    <td align="right">21-MAR-12:26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          8.</td>
    <td align="right">        418.</td>
    <td align="right">28-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         31.</td>
    <td align="right">        550.</td>
    <td align="right">31-MAY-11:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        154.</td>
    <td align="right">       1461.</td>
    <td align="right">29-JUN-12:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        248.</td>
    <td align="right">       1700.</td>
    <td align="right">25-JUL-12:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        321.</td>
    <td align="right">       2021.</td>
    <td align="right">21-AUG-12:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        194.</td>
    <td align="right">       2011.</td>
    <td align="right">25-SEP-12:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         68.</td>
    <td align="right">       1549.</td>
    <td align="right">05-OCT-12:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         15.</td>
    <td align="right">        876.</td>
    <td align="right">01-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">        575.</td>
    <td align="right">28-DEC-13:24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        353.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        321.</td>
    <td align="right">       2021.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:3_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         29.</td>
    <td align="right">16-JAN-07:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         33.</td>
    <td align="right">26-FEB-07:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        161.</td>
    <td align="right">21-MAR-10:12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          9.</td>
    <td align="right">        290.</td>
    <td align="right">28-APR-10:42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         33.</td>
    <td align="right">        526.</td>
    <td align="right">31-MAY-09:12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        127.</td>
    <td align="right">        887.</td>
    <td align="right">29-JUN-09:57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        196.</td>
    <td align="right">       1031.</td>
    <td align="right">17-JUL-09:12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        210.</td>
    <td align="right">       1148.</td>
    <td align="right">08-AUG-09:12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         98.</td>
    <td align="right">        894.</td>
    <td align="right">25-SEP-12:21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         20.</td>
    <td align="right">        539.</td>
    <td align="right">05-OCT-12:27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        136.</td>
    <td align="right">01-NOV-11:11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         41.</td>
    <td align="right">27-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         59.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         29.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        210.</td>
    <td align="right">       1148.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:4_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         25.</td>
    <td align="right">01-JAN-07:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         29.</td>
    <td align="right">26-FEB-07:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         28.</td>
    <td align="right">12-MAR-06:22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        186.</td>
    <td align="right">28-APR-11:11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         20.</td>
    <td align="right">        440.</td>
    <td align="right">31-MAY-11:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        130.</td>
    <td align="right">       1255.</td>
    <td align="right">29-JUN-12:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        209.</td>
    <td align="right">       1536.</td>
    <td align="right">25-JUL-12:21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        236.</td>
    <td align="right">       1553.</td>
    <td align="right">08-AUG-12:21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         93.</td>
    <td align="right">       1293.</td>
    <td align="right">25-SEP-12:23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         15.</td>
    <td align="right">        533.</td>
    <td align="right">04-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">         41.</td>
    <td align="right">08-NOV-07:37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         27.</td>
    <td align="right">25-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         59.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         25.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        236.</td>
    <td align="right">       1553.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:5_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         29.</td>
    <td align="right">01-JAN-07:22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         32.</td>
    <td align="right">26-FEB-07:22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">         67.</td>
    <td align="right">21-MAR-11:11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        309.</td>
    <td align="right">27-APR-17:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         29.</td>
    <td align="right">        804.</td>
    <td align="right">30-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        125.</td>
    <td align="right">       1390.</td>
    <td align="right">30-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        179.</td>
    <td align="right">       1279.</td>
    <td align="right">31-JUL-18:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        201.</td>
    <td align="right">       1394.</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         96.</td>
    <td align="right">        893.</td>
    <td align="right">25-SEP-12:21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         19.</td>
    <td align="right">        775.</td>
    <td align="right">05-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">        109.</td>
    <td align="right">01-NOV-11:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         40.</td>
    <td align="right">27-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         55.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         29.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        201.</td>
    <td align="right">       1394.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EMISSIONS DATA SUMMARY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   4956.3698</td>
    <td align="right">      8.7317</td>
    <td align="right">     25.3952</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5845.8791</td>
    <td align="right">   1424.5400</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   4265.1616</td>
    <td align="right">      7.5840</td>
    <td align="right">     22.2731</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5127.2774</td>
    <td align="right">   1226.9366</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   4551.3566</td>
    <td align="right">      8.1578</td>
    <td align="right">     24.1570</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5561.0476</td>
    <td align="right">   1310.2497</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   4023.5168</td>
    <td align="right">      7.2551</td>
    <td align="right">     21.6152</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4975.9673</td>
    <td align="right">   1158.9516</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   4186.4589</td>
    <td align="right">      7.5746</td>
    <td align="right">     22.6449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5213.0434</td>
    <td align="right">   1206.2765</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   4672.6146</td>
    <td align="right">      8.4638</td>
    <td align="right">     25.3316</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5831.5521</td>
    <td align="right">   1346.5005</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   5168.7704</td>
    <td align="right">      9.3675</td>
    <td align="right">     28.0514</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6457.6951</td>
    <td align="right">   1489.5530</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   5642.2439</td>
    <td align="right">     10.2291</td>
    <td align="right">     30.6424</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7054.1733</td>
    <td align="right">   1626.0543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   4663.6958</td>
    <td align="right">      8.4490</td>
    <td align="right">     25.2918</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5822.3993</td>
    <td align="right">   1343.9521</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   4439.2215</td>
    <td align="right">      8.0346</td>
    <td align="right">     24.0279</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5531.4424</td>
    <td align="right">   1279.1470</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   4519.5328</td>
    <td align="right">      8.1056</td>
    <td align="right">     24.0169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5528.8007</td>
    <td align="right">   1301.1611</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   4794.4033</td>
    <td align="right">      8.5104</td>
    <td align="right">     24.9492</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5743.3018</td>
    <td align="right">   1378.9592</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  55883.3459</td>
    <td align="right">    100.4633</td>
    <td align="right">    298.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  68692.5795</td>
    <td align="right">  16092.2816</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   4023.5168</td>
    <td align="right">      7.2551</td>
    <td align="right">     21.6152</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4975.9673</td>
    <td align="right">   1158.9516</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   5642.2439</td>
    <td align="right">     10.2291</td>
    <td align="right">     30.6424</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7054.1733</td>
    <td align="right">   1626.0543</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:2_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        179.</td>
    <td align="right">        508.</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        177.</td>
    <td align="right">        508.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        167.</td>
    <td align="right">        508.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        144.</td>
    <td align="right">        508.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        136.</td>
    <td align="right">        508.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        195.</td>
    <td align="right">        508.</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        224.</td>
    <td align="right">        508.</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        243.</td>
    <td align="right">        508.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        204.</td>
    <td align="right">        508.</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        160.</td>
    <td align="right">        508.</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        162.</td>
    <td align="right">        508.</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        173.</td>
    <td align="right">        508.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        180.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        136.</td>
    <td align="right">        508.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        243.</td>
    <td align="right">        508.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:3_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        161.</td>
    <td align="right">        372.</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        149.</td>
    <td align="right">        372.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        125.</td>
    <td align="right">        372.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        105.</td>
    <td align="right">        372.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        100.</td>
    <td align="right">        372.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        149.</td>
    <td align="right">        372.</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        166.</td>
    <td align="right">        372.</td>
    <td align="right">01-JUL-05:07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        172.</td>
    <td align="right">        372.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        134.</td>
    <td align="right">        372.</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         96.</td>
    <td align="right">        372.</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        132.</td>
    <td align="right">        372.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        150.</td>
    <td align="right">        372.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        136.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         96.</td>
    <td align="right">        372.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        172.</td>
    <td align="right">        372.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:4_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        171.</td>
    <td align="right">        380.</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        170.</td>
    <td align="right">        380.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        142.</td>
    <td align="right">        380.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        111.</td>
    <td align="right">        380.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         98.</td>
    <td align="right">        380.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        138.</td>
    <td align="right">        380.</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        166.</td>
    <td align="right">        380.</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        168.</td>
    <td align="right">        380.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        115.</td>
    <td align="right">        380.</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         99.</td>
    <td align="right">        380.</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        143.</td>
    <td align="right">        380.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        163.</td>
    <td align="right">        380.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        140.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         98.</td>
    <td align="right">        380.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        171.</td>
    <td align="right">        380.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:5_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        152.</td>
    <td align="right">        368.</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        139.</td>
    <td align="right">        368.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        120.</td>
    <td align="right">        368.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        105.</td>
    <td align="right">        368.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        112.</td>
    <td align="right">        368.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        156.</td>
    <td align="right">        368.</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        171.</td>
    <td align="right">        368.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        176.</td>
    <td align="right">        368.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        141.</td>
    <td align="right">        368.</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        102.</td>
    <td align="right">        368.</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        127.</td>
    <td align="right">        368.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        141.</td>
    <td align="right">        368.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        137.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        102.</td>
    <td align="right">        368.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        176.</td>
    <td align="right">        368.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:1_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        179.</td>
    <td align="right">        474.</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        156.</td>
    <td align="right">        474.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        138.</td>
    <td align="right">        474.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        129.</td>
    <td align="right">        474.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        121.</td>
    <td align="right">        474.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        131.</td>
    <td align="right">        474.</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        179.</td>
    <td align="right">        474.</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        196.</td>
    <td align="right">        474.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        124.</td>
    <td align="right">        474.</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        121.</td>
    <td align="right">        474.</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        139.</td>
    <td align="right">        474.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        158.</td>
    <td align="right">        474.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        148.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        121.</td>
    <td align="right">        474.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        196.</td>
    <td align="right">        474.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:1_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        353.</td>
    <td align="right">      12251.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        196.</td>
    <td align="right">      11523.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         95.</td>
    <td align="right">       7406.</td>
    <td align="right">06-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         36.</td>
    <td align="right">       5775.</td>
    <td align="right">10-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">       1219.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        212.</td>
    <td align="right">12-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        378.</td>
    <td align="right">06-JUL-19:51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        546.</td>
    <td align="right">28-AUG-12:26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">         97.</td>
    <td align="right">24-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">       2272.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         83.</td>
    <td align="right">       7694.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        223.</td>
    <td align="right">      11411.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         82.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         97.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        353.</td>
    <td align="right">      12251.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:2_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        298.</td>
    <td align="right">      12680.</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        177.</td>
    <td align="right">      11373.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        111.</td>
    <td align="right">       7180.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         44.</td>
    <td align="right">       6057.</td>
    <td align="right">22-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">       1812.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        373.</td>
    <td align="right">09-JUN-15:07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        226.</td>
    <td align="right">10-JUL-20:41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        292.</td>
    <td align="right">28-AUG-12:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        292.</td>
    <td align="right">12-SEP-20:52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          3.</td>
    <td align="right">       1787.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        101.</td>
    <td align="right">       8769.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        213.</td>
    <td align="right">      10145.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         79.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        226.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        298.</td>
    <td align="right">      12680.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:3_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        299.</td>
    <td align="right">       7810.</td>
    <td align="right">11-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        171.</td>
    <td align="right">       7902.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         91.</td>
    <td align="right">       4355.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         26.</td>
    <td align="right">       3777.</td>
    <td align="right">22-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">       1044.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        232.</td>
    <td align="right">01-JUN-19:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        103.</td>
    <td align="right">04-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        155.</td>
    <td align="right">28-AUG-12:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">         89.</td>
    <td align="right">24-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">       1552.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        103.</td>
    <td align="right">       5253.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        217.</td>
    <td align="right">       7816.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         76.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         89.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        299.</td>
    <td align="right">       7902.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:4_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        670.</td>
    <td align="right">      11268.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        481.</td>
    <td align="right">      11268.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        248.</td>
    <td align="right">       7942.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         77.</td>
    <td align="right">       6695.</td>
    <td align="right">22-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">       1860.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">        454.</td>
    <td align="right">09-JUN-14:37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        194.</td>
    <td align="right">27-JUL-19:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        362.</td>
    <td align="right">28-AUG-12:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        119.</td>
    <td align="right">05-SEP-13:07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         13.</td>
    <td align="right">       3300.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        251.</td>
    <td align="right">       9102.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        491.</td>
    <td align="right">      11268.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        185.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        119.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        670.</td>
    <td align="right">      11268.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:47:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:5_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        301.</td>
    <td align="right">       8034.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        177.</td>
    <td align="right">       7472.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         86.</td>
    <td align="right">       4343.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">       3343.</td>
    <td align="right">10-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">       1040.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        237.</td>
    <td align="right">09-JUN-16:52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        100.</td>
    <td align="right">04-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        157.</td>
    <td align="right">28-AUG-12:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        128.</td>
    <td align="right">30-SEP-15:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">       1662.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        101.</td>
    <td align="right">       5259.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        209.</td>
    <td align="right">       7713.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         75.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        100.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        301.</td>
    <td align="right">       8034.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
