{
  "AirLoopHVAC": {
    "PSZ-AC:1": {
      "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
      "branch_list_name": "PSZ-AC:1 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
    },
    "PSZ-AC:2": {
      "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
      "branch_list_name": "PSZ-AC:2 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
    },
    "PSZ-AC:3": {
      "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
      "branch_list_name": "PSZ-AC:3 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
    },
    "PSZ-AC:4": {
      "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
      "branch_list_name": "PSZ-AC:4 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
    },
    "PSZ-AC:5": {
      "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
      "branch_list_name": "PSZ-AC:5 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:5 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:5 Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PSZ-AC:1_OA_Controllers": {
      "controller_1_name": "PSZ-AC:1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:2_OA_Controllers": {
      "controller_1_name": "PSZ-AC:2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:3_OA_Controllers": {
      "controller_1_name": "PSZ-AC:3_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:4_OA_Controllers": {
      "controller_1_name": "PSZ-AC:4_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:5_OA_Controllers": {
      "controller_1_name": "PSZ-AC:5_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PSZ-AC:1_OA": {
      "controller_list_name": "PSZ-AC:1_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
    },
    "PSZ-AC:2_OA": {
      "controller_list_name": "PSZ-AC:2_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
    },
    "PSZ-AC:3_OA": {
      "controller_list_name": "PSZ-AC:3_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
    },
    "PSZ-AC:4_OA": {
      "controller_list_name": "PSZ-AC:4_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
    },
    "PSZ-AC:5_OA": {
      "controller_list_name": "PSZ-AC:5_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:5_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PSZ-AC:1_OA_Equipment": {
      "component_1_name": "PSZ-AC:1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:2_OA_Equipment": {
      "component_1_name": "PSZ-AC:2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:3_OA_Equipment": {
      "component_1_name": "PSZ-AC:3_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:4_OA_Equipment": {
      "component_1_name": "PSZ-AC:4_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:5_OA_Equipment": {
      "component_1_name": "PSZ-AC:5_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PSZ-AC:1 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    },
    "PSZ-AC:5 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:5 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PSZ-AC:1": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
    },
    "PSZ-AC:2": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
    },
    "PSZ-AC:3": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
    },
    "PSZ-AC:4": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
    },
    "PSZ-AC:5": {
      "components": [
        {
          "component_name": "PSZ-AC:5 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PSZ-AC:1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Core_ZN Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Perimeter_ZN_1 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Perimeter_ZN_2 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Perimeter_ZN_3 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    },
    "PSZ-AC:5 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Perimeter_ZN_4 Return Air Node Name"
        }
      ],
      "outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PSZ-AC:1 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_ZN Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:2 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:3 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:4 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet"
        }
      ]
    },
    "PSZ-AC:5 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "Core_ZN Direct Air": {
      "air_inlet_node_name": "Core_ZN Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Core_ZN Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Perimeter_ZN_1 Direct Air": {
      "air_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Perimeter_ZN_2 Direct Air": {
      "air_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Perimeter_ZN_3 Direct Air": {
      "air_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    },
    "Perimeter_ZN_4 Direct Air": {
      "air_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet",
      "air_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
      "availability_schedule_name": "ALWAYS_ON",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PSZ-AC:1 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:2 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:3 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:4 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:5 Availability Manager": {
      "applicability_schedule_name": "ALWAYS_ON",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PSZ-AC:1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:3 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:3 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:4 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:4 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:5 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:5 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "PSZ-AC:1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
          "component_name": "PSZ-AC:1_CoolC",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
          "component_name": "PSZ-AC:1_HeatC",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
          "component_name": "PSZ-AC:1_Fan",
          "component_object_type": "Fan:SystemModel",
          "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
          "component_name": "PSZ-AC:2_CoolC",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
          "component_name": "PSZ-AC:2_HeatC",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
          "component_name": "PSZ-AC:2_Fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:3_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
          "component_name": "PSZ-AC:3_CoolC",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
          "component_name": "PSZ-AC:3_HeatC",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
          "component_name": "PSZ-AC:3_Fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:4_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
          "component_name": "PSZ-AC:4_CoolC",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
          "component_name": "PSZ-AC:4_HeatC",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
          "component_name": "PSZ-AC:4_Fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:5 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:5_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
          "component_name": "PSZ-AC:5_CoolC",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
          "component_name": "PSZ-AC:5_HeatC",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
        },
        {
          "component_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
          "component_name": "PSZ-AC:5_Fan",
          "component_object_type": "Fan:ConstantVolume",
          "component_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
      ]
    },
    "SWHSys1 Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
          "component_name": "SWHSys1 Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "SWHSys1 Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
          "component_name": "SWHSys1 Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        }
      ]
    },
    "SWHSys1 Demand Load Branch 1": {
      "components": [
        {
          "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
          "component_name": "Core_ZN Water Equipment",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
      ]
    },
    "SWHSys1 Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
          "component_name": "SWHSys1 Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
          "component_name": "SWHSys1 Water Heater",
          "component_object_type": "WaterHeater:Mixed",
          "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
          "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
          "component_name": "SWHSys1 Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
        }
      ]
    },
    "SWHSys1 Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
          "component_name": "SWHSys1 Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "PSZ-AC:1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:1 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:2 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:3 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:4 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:5 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:5 Air Loop Main Branch"
        }
      ]
    },
    "SWHSys1 Demand Branches": {
      "branches": [
        {
          "branch_name": "SWHSys1 Demand Inlet Branch"
        },
        {
          "branch_name": "SWHSys1 Demand Load Branch 1"
        },
        {
          "branch_name": "SWHSys1 Demand Bypass Branch"
        },
        {
          "branch_name": "SWHSys1 Demand Outlet Branch"
        }
      ]
    },
    "SWHSys1 Supply Branches": {
      "branches": [
        {
          "branch_name": "SWHSys1 Supply Inlet Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "Ref Bldg Small Office New2004_v1.3_5.0": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0.0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Attic_floor_core": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_ZN_ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Attic"
    },
    "Attic_floor_perimeter_east": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Attic"
    },
    "Attic_floor_perimeter_north": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Attic"
    },
    "Attic_floor_perimeter_south": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Attic"
    },
    "Attic_floor_perimeter_west": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Attic"
    },
    "Attic_roof_east": {
      "construction_name": "Attic Non-res Roof",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 18.46,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_roof_north": {
      "construction_name": "Attic Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 9.23,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        },
        {
          "vertex_x_coordinate": 18.46,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_roof_south": {
      "construction_name": "Attic Non-res Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 18.46,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        },
        {
          "vertex_x_coordinate": 9.23,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_roof_west": {
      "construction_name": "Attic Non-res Roof",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 9.23,
          "vertex_y_coordinate": 9.23,
          "vertex_z_coordinate": 6.33
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_soffit_east": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_soffit_north": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_soffit_south": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 28.29,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Attic_soffit_west": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": 19.06,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": -0.6,
          "vertex_y_coordinate": -0.6,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Attic"
    },
    "Core_ZN_ceiling": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Attic_floor_core",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Core_ZN_floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Core_ZN_wall_east": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Core_ZN_wall_north": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Core_ZN_wall_south": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Core_ZN_wall_west": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_ZN"
    },
    "Perimeter_ZN_1_ceiling": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Attic_floor_perimeter_south",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_1_floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_1_wall_east": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_1_wall_north": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_ZN_wall_south",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_1_wall_south": {
      "construction_name": "Mass Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_1_wall_west": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2_ceiling": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Attic_floor_perimeter_east",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_2_floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_2_wall_east": {
      "construction_name": "Mass Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_2_wall_north": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_2_wall_south": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_2_wall_west": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_ZN_wall_east",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3_ceiling": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Attic_floor_perimeter_north",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_3_floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_3_wall_east": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_3_wall_north": {
      "construction_name": "Mass Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 27.69,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_3_wall_south": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_ZN_wall_north",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 22.69,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_3_wall_west": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4_ceiling": {
      "construction_name": "Attic Non-res Floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Attic_floor_perimeter_west",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_4"
    },
    "Perimeter_ZN_4_floor": {
      "construction_name": "ext-slab",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_4"
    },
    "Perimeter_ZN_4_wall_east": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_ZN_wall_west",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_4"
    },
    "Perimeter_ZN_4_wall_north": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 13.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_4"
    },
    "Perimeter_ZN_4_wall_south": {
      "construction_name": "int-walls",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 5.0,
          "vertex_y_coordinate": 5.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_ZN_4"
    },
    "Perimeter_ZN_4_wall_west": {
      "construction_name": "Mass Non-res Ext Wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 3.05
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 18.46,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.05
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_ZN_4"
    }
  },
  "Coil:Cooling:DX:SingleSpeed": {
    "PSZ-AC:1_CoolC DXCoil": {
      "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
      "air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
      "air_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
      "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
      "gross_rated_cooling_cop": 3.66668442928701,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
      "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
    },
    "PSZ-AC:2_CoolC DXCoil": {
      "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
      "air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
      "air_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
      "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
      "gross_rated_cooling_cop": 3.66668442928701,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
      "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
    },
    "PSZ-AC:3_CoolC DXCoil": {
      "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
      "air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
      "air_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
      "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
      "gross_rated_cooling_cop": 3.66668442928701,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
      "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
    },
    "PSZ-AC:4_CoolC DXCoil": {
      "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
      "air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
      "air_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
      "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
      "gross_rated_cooling_cop": 3.66668442928701,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
      "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
    },
    "PSZ-AC:5_CoolC DXCoil": {
      "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
      "air_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
      "air_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
      "availability_schedule_name": "ALWAYS_ON",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ConstantCubic",
      "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT",
      "gross_rated_cooling_cop": 3.66668442928701,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ConstantCubic",
      "total_cooling_capacity_function_of_temperature_curve_name": "Cool-Cap-fT"
    }
  },
  "Coil:Heating:Fuel": {
    "PSZ-AC:1_HeatC": {
      "air_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
      "air_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
    },
    "PSZ-AC:2_HeatC": {
      "air_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
      "air_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
    },
    "PSZ-AC:3_HeatC": {
      "air_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
      "air_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
    },
    "PSZ-AC:4_HeatC": {
      "air_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
      "air_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
    },
    "PSZ-AC:5_HeatC": {
      "air_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
      "air_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
      "availability_schedule_name": "ALWAYS_ON",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "temperature_setpoint_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
    }
  },
  "CoilSystem:Cooling:DX": {
    "PSZ-AC:1_CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "cooling_coil_name": "PSZ-AC:1_CoolC DXCoil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
    },
    "PSZ-AC:2_CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "cooling_coil_name": "PSZ-AC:2_CoolC DXCoil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
    },
    "PSZ-AC:3_CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "cooling_coil_name": "PSZ-AC:3_CoolC DXCoil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
    },
    "PSZ-AC:4_CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "cooling_coil_name": "PSZ-AC:4_CoolC DXCoil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
    },
    "PSZ-AC:5_CoolC": {
      "availability_schedule_name": "ALWAYS_ON",
      "cooling_coil_name": "PSZ-AC:5_CoolC DXCoil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
    }
  },
  "Connector:Mixer": {
    "SWHSys1 Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
        },
        {
          "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
    },
    "SWHSys1 Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "SWHSys1 Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
        },
        {
          "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
    },
    "SWHSys1 Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "SWHSys1 Demand Connectors": {
      "connector_1_name": "SWHSys1 Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SWHSys1 Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "SWHSys1 Supply Connectors": {
      "connector_1_name": "SWHSys1 Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SWHSys1 Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "Attic Non-res Floor": {
      "layer_2": "AtticFloor NonRes Insulation",
      "layer_3": "1/2IN Gypsum",
      "outside_layer": "1/2IN Gypsum"
    },
    "Attic Non-res Roof": {
      "layer_2": "Metal Decking",
      "outside_layer": "Roof Membrane"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "Mass Non-res Ext Wall": {
      "layer_2": "8IN Concrete HW",
      "layer_3": "Mass NonRes Wall Insulation",
      "layer_4": "1/2IN Gypsum",
      "outside_layer": "1IN Stucco"
    },
    "Window Non-res Fixed": {
      "outside_layer": "NonRes Fixed Assembly Window"
    },
    "ext-slab": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "HW CONCRETE"
    },
    "int-walls": {
      "layer_2": "1/2IN Gypsum",
      "outside_layer": "1/2IN Gypsum"
    }
  },
  "Controller:OutdoorAir": {
    "PSZ-AC:1_OA_Controller": {
      "actuator_node_name": "PSZ-AC:1_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC:1_OARelief Node",
      "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OA_Controller": {
      "actuator_node_name": "PSZ-AC:2_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC:2_OARelief Node",
      "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OA_Controller": {
      "actuator_node_name": "PSZ-AC:3_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC:3_OARelief Node",
      "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OA_Controller": {
      "actuator_node_name": "PSZ-AC:4_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC:4_OARelief Node",
      "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    },
    "PSZ-AC:5_OA_Controller": {
      "actuator_node_name": "PSZ-AC:5_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "economizer_maximum_limit_dry_bulb_temperature": 28.0,
      "economizer_maximum_limit_enthalpy": 64000.0,
      "economizer_minimum_limit_dry_bulb_temperature": -100.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_Sched",
      "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
      "relief_air_outlet_node_name": "PSZ-AC:5_OARelief Node",
      "return_air_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 25,
      "minimum_system_timestep": 2
    }
  },
  "Curve:Biquadratic": {
    "Cool-Cap-fT": {
      "coefficient1_constant": 0.9712123,
      "coefficient2_x": -0.015275502,
      "coefficient3_x_2": 0.0014434524,
      "coefficient4_y": -0.00039321,
      "coefficient5_y_2": -6.8364e-06,
      "coefficient6_x_y": -0.0002905956,
      "maximum_value_of_x": 100,
      "maximum_value_of_y": 100,
      "minimum_value_of_x": -100,
      "minimum_value_of_y": -100
    },
    "Cool-EIR-fT": {
      "coefficient1_constant": 0.28687133,
      "coefficient2_x": 0.023902164,
      "coefficient3_x_2": -0.000810648,
      "coefficient4_y": 0.013458546,
      "coefficient5_y_2": 0.0003389364,
      "coefficient6_x_y": -0.0004870044,
      "maximum_value_of_x": 100,
      "maximum_value_of_y": 100,
      "minimum_value_of_x": -100,
      "minimum_value_of_y": -100
    }
  },
  "Curve:Cubic": {
    "ConstantCubic": {
      "coefficient1_constant": 1,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "coefficient4_x_3": 0,
      "maximum_value_of_x": 100,
      "minimum_value_of_x": -100
    }
  },
  "Curve:Quadratic": {
    "Cool-PLF-fPLR": {
      "coefficient1_constant": 0.90949556,
      "coefficient2_x": 0.09864773,
      "coefficient3_x_2": -0.00819488,
      "maximum_curve_output": 1,
      "maximum_value_of_x": 1,
      "minimum_curve_output": 0.7,
      "minimum_value_of_x": 0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA Core_ZN": {
      "outdoor_air_flow_per_person": 0.01,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Perimeter_ZN_1": {
      "outdoor_air_flow_per_person": 0.01,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Perimeter_ZN_2": {
      "outdoor_air_flow_per_person": 0.01,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Perimeter_ZN_3": {
      "outdoor_air_flow_per_person": 0.01,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA Perimeter_ZN_4": {
      "outdoor_air_flow_per_person": 0.01,
      "outdoor_air_method": "Flow/Person"
    }
  },
  "ElectricEquipment": {
    "Core_ZN_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 6,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 6,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 6,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 6,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4_MiscPlug_Equip": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "watts_per_floor_area": 6,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
    }
  },
  "EnvironmentalImpactFactors": {
    "EnvironmentalImpactFactors 1": {
      "district_cooling_cop": 4.18,
      "district_heating_steam_conversion_efficiency": 0.585,
      "district_heating_water_efficiency": 0.663,
      "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
      "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
      "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
    }
  },
  "Exterior:Lights": {
    "Exterior Facade Lighting": {
      "control_option": "AstronomicalClock",
      "design_level": 2303,
      "end_use_subcategory": "Exterior Facade Lighting",
      "schedule_name": "ALWAYS_ON"
    }
  },
  "Fan:ConstantVolume": {
    "PSZ-AC:2_Fan": {
      "air_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
      "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Fan Energy",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC:3_Fan": {
      "air_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
      "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Fan Energy",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC:4_Fan": {
      "air_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
      "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Fan Energy",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    },
    "PSZ-AC:5_Fan": {
      "air_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
      "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "end_use_subcategory": "Fan Energy",
      "fan_total_efficiency": 0.53625,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.0
    }
  },
  "Fan:SystemModel": {
    "PSZ-AC:1_Fan": {
      "air_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
      "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.0,
      "electric_power_minimum_flow_rate_fraction": 0.0,
      "end_use_subcategory": "Fan Energy",
      "fan_total_efficiency": 0.53625,
      "motor_efficiency": 0.825,
      "motor_in_air_stream_fraction": 1.0,
      "speed_control_method": "Discrete"
    }
  },
  "FenestrationSurface:Detailed": {
    "Perimeter_ZN_1_wall_south_Window_1": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1.39,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 1.39,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 3.22,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 3.22,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_Window_2": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 6.01,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 6.01,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 7.84,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 7.84,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_Window_3": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 10.62,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 10.62,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 12.45,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 12.45,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_Window_4": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.24,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 15.24,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 17.07,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 17.07,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_Window_5": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 19.85,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 19.85,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 21.68,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 21.68,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_Window_6": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 24.47,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 24.47,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 26.3,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 26.3,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_1_wall_south_door": {
      "building_surface_name": "Perimeter_ZN_1_wall_south",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 12.93,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.134,
      "vertex_2_x_coordinate": 12.93,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 14.76,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 14.76,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.134,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_2_wall_east_Window_1": {
      "building_surface_name": "Perimeter_ZN_2_wall_east",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.69,
      "vertex_1_y_coordinate": 1.39,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 27.69,
      "vertex_2_y_coordinate": 1.39,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 27.69,
      "vertex_3_y_coordinate": 3.22,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 27.69,
      "vertex_4_y_coordinate": 3.22,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_2_wall_east_Window_2": {
      "building_surface_name": "Perimeter_ZN_2_wall_east",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.69,
      "vertex_1_y_coordinate": 6.01,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 27.69,
      "vertex_2_y_coordinate": 6.01,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 27.69,
      "vertex_3_y_coordinate": 7.84,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 27.69,
      "vertex_4_y_coordinate": 7.84,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_2_wall_east_Window_3": {
      "building_surface_name": "Perimeter_ZN_2_wall_east",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.69,
      "vertex_1_y_coordinate": 10.62,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 27.69,
      "vertex_2_y_coordinate": 10.62,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 27.69,
      "vertex_3_y_coordinate": 12.45,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 27.69,
      "vertex_4_y_coordinate": 12.45,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_2_wall_east_Window_4": {
      "building_surface_name": "Perimeter_ZN_2_wall_east",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 27.69,
      "vertex_1_y_coordinate": 15.24,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 27.69,
      "vertex_2_y_coordinate": 15.24,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 27.69,
      "vertex_3_y_coordinate": 17.07,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 27.69,
      "vertex_4_y_coordinate": 17.07,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_1": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 26.3,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 26.3,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 24.47,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 24.47,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_2": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 21.68,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 21.68,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 19.85,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 19.85,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_3": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 17.07,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 17.07,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 15.24,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 15.24,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_4": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 12.45,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 12.45,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 10.62,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 10.62,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_5": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 7.84,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 7.84,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 6.01,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 6.01,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_3_wall_north_Window_6": {
      "building_surface_name": "Perimeter_ZN_3_wall_north",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.22,
      "vertex_1_y_coordinate": 18.46,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 3.22,
      "vertex_2_y_coordinate": 18.46,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 1.39,
      "vertex_3_y_coordinate": 18.46,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 1.39,
      "vertex_4_y_coordinate": 18.46,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_4_wall_west_Window_1": {
      "building_surface_name": "Perimeter_ZN_4_wall_west",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 17.07,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 17.07,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 15.24,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 15.24,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_4_wall_west_Window_2": {
      "building_surface_name": "Perimeter_ZN_4_wall_west",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 12.45,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 12.45,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 10.62,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 10.62,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_4_wall_west_Window_3": {
      "building_surface_name": "Perimeter_ZN_4_wall_west",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 7.84,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 7.84,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 6.01,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 6.01,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_ZN_4_wall_west_Window_4": {
      "building_surface_name": "Perimeter_ZN_4_wall_west",
      "construction_name": "Window Non-res Fixed",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 3.22,
      "vertex_1_z_coordinate": 2.424,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 3.22,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.39,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.39,
      "vertex_4_z_coordinate": 2.424,
      "view_factor_to_ground": "Autocalculate"
    }
  },
  "FuelFactors": {
    "FuelFactors 1": {
      "ch4_emission_factor": 0.7472,
      "co2_emission_factor": 341.7,
      "co_emission_factor": 0.1186,
      "existing_fuel_resource_name": "Electricity",
      "hg_emission_factor": 5.639e-06,
      "n2o_emission_factor": 0.008028,
      "nh3_emission_factor": 0.0,
      "nmvoc_emission_factor": 0.01019,
      "nox_emission_factor": 0.6222,
      "nuclear_high_level_emission_factor": 0,
      "nuclear_low_level_emission_factor": 0,
      "pb_emission_factor": 2.778e-05,
      "pm2_5_emission_factor": 0.0,
      "pm10_emission_factor": 0.01739,
      "pm_emission_factor": 0.0,
      "so2_emission_factor": 1.872,
      "source_energy_factor": 3.546,
      "water_emission_factor": 0.4309556
    },
    "FuelFactors 2": {
      "ch4_emission_factor": 0.00106,
      "co2_emission_factor": 52.1,
      "co_emission_factor": 0.0399,
      "existing_fuel_resource_name": "NaturalGas",
      "hg_emission_factor": 1.11e-07,
      "n2o_emission_factor": 0.00106,
      "nh3_emission_factor": 0,
      "nmvoc_emission_factor": 0.00261,
      "nox_emission_factor": 0.0473,
      "nuclear_high_level_emission_factor": 0,
      "nuclear_low_level_emission_factor": 0,
      "pb_emission_factor": 2.13e-07,
      "pm2_5_emission_factor": 0.0,
      "pm10_emission_factor": 0.00359,
      "pm_emission_factor": 0.0,
      "so2_emission_factor": 0.000268,
      "source_energy_factor": 1.092,
      "water_emission_factor": 0
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200.0
    }
  },
  "InternalMass": {
    "Core_ZN Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 299.3148,
      "zone_or_zonelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 226.9,
      "zone_or_zonelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 134.6,
      "zone_or_zonelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 226.9,
      "zone_or_zonelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4 Internal Mass": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 134.6,
      "zone_or_zonelist_name": "Perimeter_ZN_4"
    }
  },
  "Lights": {
    "Core_ZN_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 10.76,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 10.76,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 10.76,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 10.76,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "BLDG_LIGHT_SCH",
      "watts_per_floor_area": 10.76,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
    }
  },
  "Material": {
    "1/2IN Gypsum": {
      "conductivity": 0.16,
      "density": 784.9,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 830.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.92
    },
    "1IN Stucco": {
      "conductivity": 0.6918,
      "density": 1858.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 837.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0253,
      "visible_absorptance": 0.92
    },
    "8IN CONCRETE HW": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.2032,
      "visible_absorptance": 0.7
    },
    "AtticFloor NonRes Insulation": {
      "conductivity": 0.049,
      "density": 265.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.236804989096202,
      "visible_absorptance": 0.7
    },
    "HW CONCRETE": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.7
    },
    "MAT-CC05 4 HW CONCRETE": {
      "conductivity": 1.311,
      "density": 2240.0,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.7
    },
    "Mass NonRes Wall Insulation": {
      "conductivity": 0.049,
      "density": 265.0,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 836.8,
      "thermal_absorptance": 0.9,
      "thickness": 0.0495494599433393,
      "visible_absorptance": 0.7
    },
    "Metal Decking": {
      "conductivity": 45.006,
      "density": 7680.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 418.4,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.3
    },
    "Metal Roofing": {
      "conductivity": 45.006,
      "density": 7680.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 418.4,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.3
    },
    "Metal Siding": {
      "conductivity": 44.96,
      "density": 7688.86,
      "roughness": "Smooth",
      "solar_absorptance": 0.2,
      "specific_heat": 410.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0015,
      "visible_absorptance": 0.2
    },
    "Roof Membrane": {
      "conductivity": 0.16,
      "density": 1121.29,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095,
      "visible_absorptance": 0.7
    },
    "Std AC02": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    },
    "Wood Siding": {
      "conductivity": 0.11,
      "density": 544.62,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.78,
      "specific_heat": 1210.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.01,
      "visible_absorptance": 0.78
    }
  },
  "Material:NoMass": {
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2165,
      "visible_absorptance": 0.8
    },
    "MAT-AIR-WALL": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    }
  },
  "NodeList": {
    "Core_ZN Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_ZN Direct Air Inlet Node Name"
        }
      ]
    },
    "PSZ-AC:1_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:1_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:2_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:2_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:3_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:3_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:4_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:4_OAInlet Node"
        }
      ]
    },
    "PSZ-AC:5_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:5_OAInlet Node"
        }
      ]
    },
    "Perimeter_ZN_1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name"
        }
      ]
    },
    "Perimeter_ZN_2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name"
        }
      ]
    },
    "Perimeter_ZN_3 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name"
        }
      ]
    },
    "Perimeter_ZN_4 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PSZ-AC:1_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC:1_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:1_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC:2_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:2_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC:3_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:3_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC:4_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:4_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    },
    "PSZ-AC:5_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
      "outdoor_air_stream_node_name": "PSZ-AC:5_OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:5_OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "PSZ-AC:1_CoolCOA Ref node": {},
    "PSZ-AC:2_CoolCOA Ref node": {},
    "PSZ-AC:3_CoolCOA Ref node": {},
    "PSZ-AC:4_CoolCOA Ref node": {},
    "PSZ-AC:5_CoolCOA Ref node": {}
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:3_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:4_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 5": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:5_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:EnvironmentalImpactFactors": {
    "Output:EnvironmentalImpactFactors 1": {
      "reporting_frequency": "Monthly"
    }
  },
  "Output:Meter": {
    "Facility electricity": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:SQLite": {
    "Output:SQLite 1": {
      "option_type": "Simple"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "Components of Peak Electrical Demand": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Electricity:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Electricity:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "InteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Fans:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Heating:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Cooling:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorLights:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Pumps:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRejection:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ExteriorEquipment:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Humidification:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "HeatRecovery:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "WaterSystems:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Refrigeration:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "Generators:Electricity"
        },
        {
          "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
          "variable_or_meter_name": "ElectricityProduced:Facility"
        }
      ]
    },
    "Cooling Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Cooling Coil Electricity Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Cooling Coil Electricity Rate"
        }
      ]
    },
    "Emissions Data Summary": {
      "digits_after_decimal": 4,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "CO2:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "NOx:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "SO2:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "PM:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Hg:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
        },
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Carbon Equivalent:Facility"
        }
      ]
    },
    "Fan Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Fan Electricity Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Fan Electricity Rate"
        }
      ]
    },
    "Heating Part Load Performance": {
      "digits_after_decimal": 0,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Heating Coil NaturalGas Rate"
        },
        {
          "aggregation_type_for_variable_or_meter": "Maximum",
          "variable_or_meter_name": "Heating Coil NaturalGas Rate"
        }
      ]
    }
  },
  "Output:Table:TimeBins": {
    "Output:Table:TimeBins 1": {
      "interval_count": 4,
      "interval_size": 10,
      "interval_start": 60,
      "key_value": "*",
      "variable_name": "Zone Air Relative Humidity"
    },
    "Output:Table:TimeBins 2": {
      "interval_count": 5,
      "interval_size": 0.2,
      "interval_start": 0.0,
      "key_value": "*",
      "variable_name": "Air System Outdoor Air Flow Fraction"
    },
    "Output:Table:TimeBins 3": {
      "interval_count": 4,
      "interval_size": 1,
      "interval_start": 0,
      "key_value": "*",
      "variable_name": "Availability Manager Night Cycle Control Status"
    }
  },
  "Output:Variable": {
    "Outdoor temperature": {
      "key_value": "*",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF",
      "sort_option": "Unsorted"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML"
    }
  },
  "People": {
    "Core_ZN People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.58,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.58,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.58,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.58,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4 People": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.58,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
    }
  },
  "Pipe:Adiabatic": {
    "SWHSys1 Demand Bypass Pipe": {
      "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
    },
    "SWHSys1 Demand Inlet Pipe": {
      "inlet_node_name": "SWHSys1 Demand Inlet Node",
      "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
    },
    "SWHSys1 Demand Outlet Pipe": {
      "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
      "outlet_node_name": "SWHSys1 Demand Outlet Node"
    },
    "SWHSys1 Supply Equipment Bypass Pipe": {
      "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
      "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
    },
    "SWHSys1 Supply Outlet Pipe": {
      "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
      "outlet_node_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "SWHSys1 Equipment List": {
      "equipment": [
        {
          "equipment_name": "SWHSys1 Water Heater",
          "equipment_object_type": "WaterHeater:Mixed"
        }
      ]
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "SWHSys1 Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000000.0,
      "range_1_equipment_list_name": "SWHSys1 Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "SWHSys1 Loop Operation Scheme List": {
      "control_scheme_1_name": "SWHSys1 Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_schedule_name": "ALWAYS_ON"
    }
  },
  "PlantLoop": {
    "SWHSys1": {
      "demand_side_branch_list_name": "SWHSys1 Demand Branches",
      "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
      "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
      "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 60.0,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 10.0,
      "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "SWHSys1 Supply Branches",
      "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
      "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
      "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "SWHSys1 Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 0.001,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "SWHSys1 Supply Inlet Node",
      "motor_efficiency": 1,
      "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "RunPeriod": {
    "Annual": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes",
      "begin_year": 2017,
      "end_year": 2017
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_LIGHT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_SWH_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.38
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.57
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.44
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.17
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.06
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.06
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.04
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "HTGSETP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "INFIL_QUARTER_ON_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 22.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SWHSys1-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Water Equipment Hot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 43.3
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Water Equipment Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Water Equipment Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Water Equipment Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 43.3
        }
      ],
      "schedule_type_limits_name": "Temperature"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "PSZ-AC:1_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
    },
    "PSZ-AC:1_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
    },
    "PSZ-AC:1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
      "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
    },
    "PSZ-AC:2_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
    },
    "PSZ-AC:2_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
    },
    "PSZ-AC:2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
      "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
    },
    "PSZ-AC:3_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
    },
    "PSZ-AC:3_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
    },
    "PSZ-AC:3_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
      "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
    },
    "PSZ-AC:4_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
    },
    "PSZ-AC:4_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
    },
    "PSZ-AC:4_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
      "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
    },
    "PSZ-AC:5_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
    },
    "PSZ-AC:5_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
    },
    "PSZ-AC:5_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
      "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
    }
  },
  "SetpointManager:Scheduled": {
    "SWHSys1 Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "SWHSys1-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "SetpointManager:SingleZone:Reheat": {
    "SupAirTemp MngrCore_ZN": {
      "control_variable": "Temperature",
      "control_zone_name": "Core_ZN",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node Name",
      "zone_node_name": "Core_ZN Air Node"
    },
    "SupAirTemp MngrPerimeter_ZN_1": {
      "control_variable": "Temperature",
      "control_zone_name": "Perimeter_ZN_1",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
      "zone_node_name": "Perimeter_ZN_1 Air Node"
    },
    "SupAirTemp MngrPerimeter_ZN_2": {
      "control_variable": "Temperature",
      "control_zone_name": "Perimeter_ZN_2",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
      "zone_node_name": "Perimeter_ZN_2 Air Node"
    },
    "SupAirTemp MngrPerimeter_ZN_3": {
      "control_variable": "Temperature",
      "control_zone_name": "Perimeter_ZN_3",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
      "zone_node_name": "Perimeter_ZN_3 Air Node"
    },
    "SupAirTemp MngrPerimeter_ZN_4": {
      "control_variable": "Temperature",
      "control_zone_name": "Perimeter_ZN_4",
      "maximum_supply_air_temperature": 50.0,
      "minimum_supply_air_temperature": 10.0,
      "setpoint_node_or_nodelist_name": "PSZ-AC:5 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
      "zone_node_name": "Perimeter_ZN_4 Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "maximum_figures_in_shadow_overlap_calculations": 15000,
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 7,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "april_ground_temperature": 19.598,
      "august_ground_temperature": 22.375,
      "december_ground_temperature": 19.633,
      "february_ground_temperature": 19.502,
      "january_ground_temperature": 19.527,
      "july_ground_temperature": 22.225,
      "june_ground_temperature": 21.64,
      "march_ground_temperature": 19.536,
      "may_ground_temperature": 20.002,
      "november_ground_temperature": 19.802,
      "october_ground_temperature": 20.121,
      "september_ground_temperature": 21.449
    }
  },
  "Site:Location": {
    "Barcelona IWEC reference station": {
      "latitude": 41.28,
      "longitude": 2.07,
      "time_zone": 1.0,
      "elevation": 6.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.69,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "design_loop_exit_temperature": 60,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Heating",
      "plant_or_condenser_loop_name": "SWHSys1"
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:1",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:2",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:3",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 4": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:4",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 5": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:5",
      "central_cooling_capacity_control_method": "VAV",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40.0,
      "central_heating_maximum_system_air_flow_ratio": 1.0,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Core_ZN"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 13.9,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Perimeter_ZN_1"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Perimeter_ZN_2"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 13.9,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Perimeter_ZN_3"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
      "heating_design_air_flow_method": "DesignDay",
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "Perimeter_ZN_4"
    }
  },
  "SizingPeriod:DesignDay": {
    "BARCELONA Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 101253.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 0.9,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 0.9,
      "wind_direction": 350,
      "wind_speed": 4.3
    },
    "BARCELONA Ann Clg .4% Condns DB=>MWB": {
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.492,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.927,
      "barometric_pressure": 101253.0,
      "daily_dry_bulb_temperature_range": 7.7,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 30.2,
      "month": 8,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAETau",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
      "wind_direction": 210,
      "wind_speed": 4.4
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "DOE-2"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Core_ZN DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "Perimeter_ZN_1 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "Perimeter_ZN_2 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "Perimeter_ZN_3 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    },
    "Perimeter_ZN_4 DualSPSched": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "UtilityCost:Charge:Block": {
    "UtilityCost:Charge:Block 1": {
      "block_1_cost_per_unit_value_or_variable_name": 0.108222,
      "block_2_cost_per_unit_value_or_variable_name": 0.087021,
      "block_3_cost_per_unit_value_or_variable_name": 0.07842,
      "block_4_cost_per_unit_value_or_variable_name": 0.05832,
      "block_size_1_value_or_variable_name": 300,
      "block_size_2_value_or_variable_name": 700,
      "block_size_3_value_or_variable_name": 1500,
      "block_size_4_value_or_variable_name": "remaining",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_block_name": "AnnualEnergyCharge"
    },
    "UtilityCost:Charge:Block 2": {
      "block_1_cost_per_unit_value_or_variable_name": 0.0,
      "block_2_cost_per_unit_value_or_variable_name": 0.051773,
      "block_3_cost_per_unit_value_or_variable_name": 0.046965,
      "block_size_1_value_or_variable_name": 190,
      "block_size_2_value_or_variable_name": 110,
      "block_size_3_value_or_variable_name": "remaining",
      "block_size_multiplier_value_or_variable_name": "TotalDemand",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
    },
    "UtilityCost:Charge:Block 3": {
      "block_1_cost_per_unit_value_or_variable_name": 0.082409,
      "block_2_cost_per_unit_value_or_variable_name": 0.072873,
      "block_3_cost_per_unit_value_or_variable_name": 0.061696,
      "block_4_cost_per_unit_value_or_variable_name": 0.041179,
      "block_size_1_value_or_variable_name": 300,
      "block_size_2_value_or_variable_name": 700,
      "block_size_3_value_or_variable_name": 1500,
      "block_size_4_value_or_variable_name": "remaining",
      "category_variable_name": "EnergyCharges",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_block_name": "AnnualEnergyCharge"
    }
  },
  "UtilityCost:Charge:Simple": {
    "UtilityCost:Charge:Simple 1": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.002028,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 2": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000536,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 3": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.001127,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 4": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.00037,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 5": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -3.1e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 6": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.000216,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 7": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000833,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
    },
    "UtilityCost:Charge:Simple 8": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "utility_cost_charge_simple_name": "TaxofeightPercent"
    },
    "UtilityCost:Charge:Simple 9": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.002028,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 10": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000536,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 11": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.001127,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 12": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 2.1e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 13": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 3.4e-05,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 14": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": -0.000203,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
    },
    "UtilityCost:Charge:Simple 15": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": 0.000807,
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
    },
    "UtilityCost:Charge:Simple 16": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "utility_cost_charge_simple_name": "TaxofeightPercent"
    },
    "UtilityCost:Charge:Simple 17": {
      "category_variable_name": "EnergyCharges",
      "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
      "season": "Annual",
      "source_variable": "totalEnergy",
      "tariff_name": "IN_EIAMonthlyRateGas",
      "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
    },
    "UtilityCost:Charge:Simple 18": {
      "category_variable_name": "Taxes",
      "cost_per_unit_value_or_variable_name": 0.08,
      "season": "Annual",
      "source_variable": "SubTotal",
      "tariff_name": "IN_EIAMonthlyRateGas",
      "utility_cost_charge_simple_name": "TaxofEightPercent"
    }
  },
  "UtilityCost:Qualify": {
    "UtilityCost:Qualify 1": {
      "number_of_months": 12,
      "qualify_type": "Minimum",
      "season": "Annual",
      "tariff_name": "PSI_LLF_LowLoadFactorService",
      "threshold_test": "Count",
      "threshold_value_or_variable_name": 75,
      "utility_cost_qualify_name": "MinDemand75kw",
      "variable_name": "TotalDemand"
    },
    "UtilityCost:Qualify 2": {
      "number_of_months": 1,
      "qualify_type": "Maximum",
      "season": "Annual",
      "tariff_name": "PSI_CS_CommercialElectricService",
      "threshold_test": "Count",
      "threshold_value_or_variable_name": 75,
      "utility_cost_qualify_name": "MaxDemand75kw",
      "variable_name": "TotalDemand"
    }
  },
  "UtilityCost:Tariff": {
    "IN_EIAMonthlyRateGas": {
      "conversion_factor_choice": "MCF",
      "group_name": "Comm Gas",
      "monthly_charge_or_variable_name": 0.0,
      "output_meter_name": "NaturalGas:Facility"
    },
    "PSI_CS_CommercialElectricService": {
      "conversion_factor_choice": "kWh",
      "group_name": "Comm Elect",
      "monthly_charge_or_variable_name": 9.4,
      "output_meter_name": "Electricity:Facility"
    },
    "PSI_LLF_LowLoadFactorService": {
      "conversion_factor_choice": "kWh",
      "demand_window_length": "HalfHour",
      "group_name": "Comm Elect",
      "monthly_charge_or_variable_name": 15.0,
      "output_meter_name": "Electricity:Facility"
    }
  },
  "UtilityCost:Variable": {
    "IN_MonthlyGasRates": {
      "april_value": 9.01,
      "august_value": 10.13,
      "december_value": 7.63,
      "february_value": 7.51,
      "january_value": 8.22,
      "july_value": 10.32,
      "june_value": 10.44,
      "march_value": 8.97,
      "may_value": 9.16,
      "november_value": 7.83,
      "october_value": 8.18,
      "september_value": 9.2,
      "tariff_name": "IN_EIAMonthlyRateGas",
      "variable_type": "Currency"
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "26.2"
    }
  },
  "WaterHeater:Mixed": {
    "SWHSys1 Water Heater": {
      "ambient_temperature_indicator": "Schedule",
      "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
      "deadband_temperature_difference": 2.0,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "NaturalGas",
      "heater_maximum_capacity": 845000,
      "heater_thermal_efficiency": 0.8,
      "indirect_water_heating_recovery_time": 1.5,
      "maximum_temperature_limit": 82.2222,
      "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
      "off_cycle_parasitic_fuel_consumption_rate": 20,
      "off_cycle_parasitic_fuel_type": "NaturalGas",
      "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
      "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
      "on_cycle_parasitic_fuel_type": "NaturalGas",
      "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
      "source_side_design_flow_rate": "Autosize",
      "source_side_effectiveness": 1.0,
      "tank_volume": 0.1514,
      "use_side_design_flow_rate": "Autosize",
      "use_side_effectiveness": 1.0,
      "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
      "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
    }
  },
  "WaterUse:Connections": {
    "Core_ZN Water Equipment": {
      "connections": [
        {
          "water_use_equipment_name": "Core_ZN Water Equipment"
        }
      ],
      "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
      "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
    }
  },
  "WaterUse:Equipment": {
    "Core_ZN Water Equipment": {
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
      "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
      "peak_flow_rate": 3.15e-06,
      "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
      "target_temperature_schedule_name": "Water Equipment Temp Sched",
      "zone_name": "Core_ZN"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "NonRes Fixed Assembly Window": {
      "solar_heat_gain_coefficient": 0.39,
      "u_factor": 3.23646
    }
  },
  "Zone": {
    "Attic": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "No",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Core_ZN": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_ZN_1": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_ZN_2": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_ZN_3": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_ZN_4": {
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    }
  },
  "ZoneAirHeatBalanceAlgorithm": {
    "ZoneAirHeatBalanceAlgorithm 1": {
      "algorithm": "AnalyticalSolution"
    }
  },
  "ZoneControl:Thermostat": {
    "Core_ZN Thermostat": {
      "control_1_name": "Core_ZN DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1 Thermostat": {
      "control_1_name": "Perimeter_ZN_1 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2 Thermostat": {
      "control_1_name": "Perimeter_ZN_2 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3 Thermostat": {
      "control_1_name": "Perimeter_ZN_3 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4 Thermostat": {
      "control_1_name": "Perimeter_ZN_4 DualSPSched",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_ZN_4"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Core_ZN Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Core_ZN Direct Air Inlet Node Name",
      "air_terminal_name": "Core_ZN Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Perimeter_ZN_1 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
      "air_terminal_name": "Perimeter_ZN_1 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Perimeter_ZN_2 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
      "air_terminal_name": "Perimeter_ZN_2 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Perimeter_ZN_3 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
      "air_terminal_name": "Perimeter_ZN_3 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Perimeter_ZN_4 Direct Air ADU": {
      "air_distribution_unit_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
      "air_terminal_name": "Perimeter_ZN_4 Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "Core_ZN Inlet Nodes",
      "zone_air_node_name": "Core_ZN Air Node",
      "zone_conditioning_equipment_list_name": "Core_ZN Equipment",
      "zone_name": "Core_ZN",
      "zone_return_air_node_or_nodelist_name": "Core_ZN Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 Inlet Nodes",
      "zone_air_node_name": "Perimeter_ZN_1 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 Equipment",
      "zone_name": "Perimeter_ZN_1",
      "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 Inlet Nodes",
      "zone_air_node_name": "Perimeter_ZN_2 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 Equipment",
      "zone_name": "Perimeter_ZN_2",
      "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 Inlet Nodes",
      "zone_air_node_name": "Perimeter_ZN_3 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 Equipment",
      "zone_name": "Perimeter_ZN_3",
      "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 Return Air Node Name"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 Inlet Nodes",
      "zone_air_node_name": "Perimeter_ZN_4 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 Equipment",
      "zone_name": "Perimeter_ZN_4",
      "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 Return Air Node Name"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Core_ZN Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_ZN Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_ZN_1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_ZN_1 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_ZN_2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_ZN_2 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_ZN_3 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_ZN_3 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_ZN_4 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_ZN_4 Direct Air ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Attic_Infiltration": {
      "air_changes_per_hour": 1.0,
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "AirChanges/Hour",
      "schedule_name": "ALWAYS_ON",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Attic"
    },
    "Core_ZN_Infiltration": {
      "air_changes_per_hour": 0.36,
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "AirChanges/Hour",
      "schedule_name": "INFIL_QUARTER_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
    },
    "Perimeter_ZN_1_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_QUARTER_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
    },
    "Perimeter_ZN_2_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_QUARTER_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
    },
    "Perimeter_ZN_3_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_QUARTER_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
    },
    "Perimeter_ZN_4_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorArea",
      "flow_rate_per_exterior_surface_area": 0.000302,
      "schedule_name": "INFIL_QUARTER_ON_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
    }
  }
}