<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Ref Bldg Small Office New2004_v1.3_5.0 ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810
  2026-11-14
  22:48:25
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 26.2.0-4bd7a1f26f, YMD=2026.11.14 22:48</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Ref Bldg Small Office New2004_v1.3_5.0</b></p>
<p>Environment: <b>ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810</b></p>
<p>Simulation Timestamp: <b>2026-11-14
  22:48:25</b></p>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL">PSZ-AC:1_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL">PSZ-AC:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL">PSZ-AC:3_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL">PSZ-AC:4_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL">PSZ-AC:5_COOLC DXCOIL</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN">PSZ-AC:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN">PSZ-AC:3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN">PSZ-AC:4_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN">PSZ-AC:5_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN">PSZ-AC:1_FAN</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC">PSZ-AC:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC">PSZ-AC:2_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC">PSZ-AC:3_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC">PSZ-AC:4_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC">PSZ-AC:5_HEATC</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">1.765509E+10</td>
    <td align="right">   15684.554</td>
    <td align="right">24-JAN-15:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">     706.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">1.563175E+10</td>
    <td align="right">   15692.635</td>
    <td align="right">08-FEB-16:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">     714.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">1.751716E+10</td>
    <td align="right">   16861.531</td>
    <td align="right">21-MAR-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    1883.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">1.601100E+10</td>
    <td align="right">   16957.135</td>
    <td align="right">28-APR-13:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    1979.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">1.710301E+10</td>
    <td align="right">   18242.915</td>
    <td align="right">31-MAY-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    3264.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">1.867936E+10</td>
    <td align="right">   20438.667</td>
    <td align="right">29-JUN-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    5460.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">2.005508E+10</td>
    <td align="right">   21177.169</td>
    <td align="right">24-JUL-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    6199.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">2.186349E+10</td>
    <td align="right">   21468.125</td>
    <td align="right">21-AUG-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    6490.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">1.846350E+10</td>
    <td align="right">   20946.801</td>
    <td align="right">25-SEP-14:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    5968.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">1.771922E+10</td>
    <td align="right">   18891.691</td>
    <td align="right">05-OCT-15:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    3913.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">1.712807E+10</td>
    <td align="right">   17036.383</td>
    <td align="right">01-NOV-14:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    2058.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">1.743048E+10</td>
    <td align="right">   16080.246</td>
    <td align="right">27-DEC-13:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    1102.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">2.152572E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">1.563175E+10</td>
    <td align="right">   15684.554</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">     706.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">2.186349E+10</td>
    <td align="right">   21468.125</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    7156.204</td>
    <td align="right">    2321.664</td>
    <td align="right">       0.000</td>
    <td align="right">    6490.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:1_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">        180.</td>
    <td align="right">23-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">        158.</td>
    <td align="right">13-FEB-16:11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         17.</td>
    <td align="right">        394.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         32.</td>
    <td align="right">        456.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         90.</td>
    <td align="right">        768.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        240.</td>
    <td align="right">       1600.</td>
    <td align="right">29-JUN-16:23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        322.</td>
    <td align="right">       1733.</td>
    <td align="right">25-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        384.</td>
    <td align="right">       1914.</td>
    <td align="right">07-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        218.</td>
    <td align="right">       1417.</td>
    <td align="right">19-SEP-16:25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         91.</td>
    <td align="right">        872.</td>
    <td align="right">05-OCT-15:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         26.</td>
    <td align="right">        459.</td>
    <td align="right">01-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          9.</td>
    <td align="right">        340.</td>
    <td align="right">27-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        120.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        158.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        384.</td>
    <td align="right">       1914.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:2_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         23.</td>
    <td align="right">        473.</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         28.</td>
    <td align="right">        459.</td>
    <td align="right">03-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         45.</td>
    <td align="right">        700.</td>
    <td align="right">21-MAR-14:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         47.</td>
    <td align="right">        606.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         95.</td>
    <td align="right">        894.</td>
    <td align="right">31-MAY-16:25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        238.</td>
    <td align="right">       1607.</td>
    <td align="right">29-JUN-16:21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        339.</td>
    <td align="right">       1758.</td>
    <td align="right">25-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        428.</td>
    <td align="right">       1973.</td>
    <td align="right">21-AUG-16:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        287.</td>
    <td align="right">       1772.</td>
    <td align="right">25-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        141.</td>
    <td align="right">       1309.</td>
    <td align="right">05-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         49.</td>
    <td align="right">        878.</td>
    <td align="right">01-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         30.</td>
    <td align="right">        554.</td>
    <td align="right">28-DEC-13:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        147.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         23.</td>
    <td align="right">        459.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        428.</td>
    <td align="right">       1973.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:3_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">         66.</td>
    <td align="right">24-JAN-16:25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          2.</td>
    <td align="right">         81.</td>
    <td align="right">13-FEB-16:55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         12.</td>
    <td align="right">        223.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         27.</td>
    <td align="right">        323.</td>
    <td align="right">28-APR-10:42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         71.</td>
    <td align="right">        633.</td>
    <td align="right">31-MAY-16:23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        178.</td>
    <td align="right">       1323.</td>
    <td align="right">22-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        251.</td>
    <td align="right">       1481.</td>
    <td align="right">25-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        272.</td>
    <td align="right">       1459.</td>
    <td align="right">07-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        149.</td>
    <td align="right">        901.</td>
    <td align="right">18-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         55.</td>
    <td align="right">        534.</td>
    <td align="right">05-OCT-16:25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         11.</td>
    <td align="right">        239.</td>
    <td align="right">01-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        144.</td>
    <td align="right">27-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">         66.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        272.</td>
    <td align="right">       1481.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:4_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         44.</td>
    <td align="right">24-JAN-09:17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         57.</td>
    <td align="right">13-FEB-09:17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          5.</td>
    <td align="right">        256.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         18.</td>
    <td align="right">        341.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         70.</td>
    <td align="right">        759.</td>
    <td align="right">31-MAY-16:27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        212.</td>
    <td align="right">       1451.</td>
    <td align="right">29-JUN-16:21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        292.</td>
    <td align="right">       1653.</td>
    <td align="right">24-JUL-16:21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        332.</td>
    <td align="right">       1696.</td>
    <td align="right">07-AUG-16:21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        178.</td>
    <td align="right">       1202.</td>
    <td align="right">19-SEP-16:23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         61.</td>
    <td align="right">        670.</td>
    <td align="right">05-OCT-15:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          8.</td>
    <td align="right">        276.</td>
    <td align="right">01-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          2.</td>
    <td align="right">        183.</td>
    <td align="right">27-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         99.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        332.</td>
    <td align="right">       1696.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:5_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">        122.</td>
    <td align="right">25-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          3.</td>
    <td align="right">        155.</td>
    <td align="right">28-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         12.</td>
    <td align="right">        361.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">        470.</td>
    <td align="right">27-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         71.</td>
    <td align="right">        901.</td>
    <td align="right">30-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        177.</td>
    <td align="right">       1440.</td>
    <td align="right">30-JUN-17:45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        236.</td>
    <td align="right">       1443.</td>
    <td align="right">24-JUL-16:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        264.</td>
    <td align="right">       1533.</td>
    <td align="right">21-AUG-16:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        148.</td>
    <td align="right">       1177.</td>
    <td align="right">25-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         57.</td>
    <td align="right">        787.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         12.</td>
    <td align="right">        307.</td>
    <td align="right">01-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">        167.</td>
    <td align="right">12-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         85.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          2.</td>
    <td align="right">        122.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        264.</td>
    <td align="right">       1533.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EMISSIONS DATA SUMMARY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   6260.9818</td>
    <td align="right">     11.1922</td>
    <td align="right">     33.0515</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7608.5607</td>
    <td align="right">   1801.9644</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   5492.2396</td>
    <td align="right">      9.8630</td>
    <td align="right">     29.2634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6736.5901</td>
    <td align="right">   1581.3968</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   6108.0858</td>
    <td align="right">     11.0104</td>
    <td align="right">     32.7927</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7549.1169</td>
    <td align="right">   1759.3465</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   5546.4878</td>
    <td align="right">     10.0306</td>
    <td align="right">     29.9730</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6900.0306</td>
    <td align="right">   1598.0802</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   5896.5109</td>
    <td align="right">     10.6891</td>
    <td align="right">     32.0171</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7370.6400</td>
    <td align="right">   1699.3166</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   6431.6432</td>
    <td align="right">     11.6667</td>
    <td align="right">     34.9680</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8049.9730</td>
    <td align="right">   1853.6508</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   6901.5250</td>
    <td align="right">     12.5225</td>
    <td align="right">     37.5434</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8642.8480</td>
    <td align="right">   1989.1267</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   7520.0712</td>
    <td align="right">     13.6482</td>
    <td align="right">     40.9287</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9422.1922</td>
    <td align="right">   2167.4533</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   6356.2554</td>
    <td align="right">     11.5309</td>
    <td align="right">     34.5639</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7956.9505</td>
    <td align="right">   1831.9380</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   6109.4480</td>
    <td align="right">     11.0746</td>
    <td align="right">     33.1707</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7636.1961</td>
    <td align="right">   1760.6762</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   5962.7904</td>
    <td align="right">     10.7571</td>
    <td align="right">     32.0643</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7381.4372</td>
    <td align="right">   1717.6268</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   6135.3609</td>
    <td align="right">     11.0081</td>
    <td align="right">     32.6308</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7511.7638</td>
    <td align="right">   1766.4227</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  74721.4001</td>
    <td align="right">    134.9934</td>
    <td align="right">    402.9675</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">  92766.2991</td>
    <td align="right">  21526.9989</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   5492.2396</td>
    <td align="right">      9.8630</td>
    <td align="right">     29.2634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6736.5901</td>
    <td align="right">   1581.3968</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   7520.0712</td>
    <td align="right">     13.6482</td>
    <td align="right">     40.9287</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9422.1922</td>
    <td align="right">   2167.4533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:2_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        234.</td>
    <td align="right">        555.</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        228.</td>
    <td align="right">        555.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        224.</td>
    <td align="right">        555.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        209.</td>
    <td align="right">        555.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        192.</td>
    <td align="right">        555.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        232.</td>
    <td align="right">        555.</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        261.</td>
    <td align="right">        555.</td>
    <td align="right">01-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        278.</td>
    <td align="right">        555.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        233.</td>
    <td align="right">        555.</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        200.</td>
    <td align="right">        555.</td>
    <td align="right">01-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        216.</td>
    <td align="right">        555.</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        230.</td>
    <td align="right">        555.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        228.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        192.</td>
    <td align="right">        555.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        278.</td>
    <td align="right">        555.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:3_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        183.</td>
    <td align="right">        401.</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        172.</td>
    <td align="right">        401.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        165.</td>
    <td align="right">        401.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        151.</td>
    <td align="right">        401.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        142.</td>
    <td align="right">        401.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        178.</td>
    <td align="right">        401.</td>
    <td align="right">01-JUN-07:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        196.</td>
    <td align="right">        401.</td>
    <td align="right">01-JUL-05:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        201.</td>
    <td align="right">        401.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        161.</td>
    <td align="right">        401.</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        141.</td>
    <td align="right">        401.</td>
    <td align="right">01-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        163.</td>
    <td align="right">        401.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        176.</td>
    <td align="right">        401.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        169.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        141.</td>
    <td align="right">        401.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        201.</td>
    <td align="right">        401.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:4_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        202.</td>
    <td align="right">        430.</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        192.</td>
    <td align="right">        430.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        177.</td>
    <td align="right">        430.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        167.</td>
    <td align="right">        430.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        146.</td>
    <td align="right">        430.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        180.</td>
    <td align="right">        430.</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        203.</td>
    <td align="right">        430.</td>
    <td align="right">01-JUL-05:04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        210.</td>
    <td align="right">        430.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        160.</td>
    <td align="right">        430.</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        151.</td>
    <td align="right">        430.</td>
    <td align="right">01-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        179.</td>
    <td align="right">        430.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        193.</td>
    <td align="right">        430.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        180.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        146.</td>
    <td align="right">        430.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        210.</td>
    <td align="right">        430.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:5_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        180.</td>
    <td align="right">        396.</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        169.</td>
    <td align="right">        396.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        164.</td>
    <td align="right">        396.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        157.</td>
    <td align="right">        396.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        155.</td>
    <td align="right">        396.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        180.</td>
    <td align="right">        396.</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        199.</td>
    <td align="right">        396.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        202.</td>
    <td align="right">        396.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        164.</td>
    <td align="right">        396.</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        145.</td>
    <td align="right">        396.</td>
    <td align="right">01-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        161.</td>
    <td align="right">        396.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        172.</td>
    <td align="right">        396.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        171.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        145.</td>
    <td align="right">        396.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        202.</td>
    <td align="right">        396.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:1_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        216.</td>
    <td align="right">        540.</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        216.</td>
    <td align="right">        540.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        206.</td>
    <td align="right">        540.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        190.</td>
    <td align="right">        540.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        181.</td>
    <td align="right">        540.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        211.</td>
    <td align="right">        540.</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        247.</td>
    <td align="right">        540.</td>
    <td align="right">01-JUL-07:26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        262.</td>
    <td align="right">        540.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        197.</td>
    <td align="right">        540.</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        181.</td>
    <td align="right">        540.</td>
    <td align="right">01-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        202.</td>
    <td align="right">        540.</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        212.</td>
    <td align="right">        540.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        210.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        181.</td>
    <td align="right">        540.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        262.</td>
    <td align="right">        540.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:1_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        196.</td>
    <td align="right">      12282.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        141.</td>
    <td align="right">      11448.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         79.</td>
    <td align="right">       6202.</td>
    <td align="right">06-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         22.</td>
    <td align="right">       5136.</td>
    <td align="right">03-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">        791.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">        546.</td>
    <td align="right">09-JUN-16:26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">        681.</td>
    <td align="right">01-JUL-07:26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        579.</td>
    <td align="right">15-AUG-06:52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        306.</td>
    <td align="right">28-SEP-17:08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">        660.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">       6542.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        144.</td>
    <td align="right">      11611.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         54.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        306.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        196.</td>
    <td align="right">      12282.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:2_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        221.</td>
    <td align="right">      12900.</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        145.</td>
    <td align="right">      11552.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        103.</td>
    <td align="right">       6034.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         47.</td>
    <td align="right">       5445.</td>
    <td align="right">03-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">       1120.</td>
    <td align="right">12-MAY-06:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        409.</td>
    <td align="right">12-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        346.</td>
    <td align="right">06-JUL-07:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        393.</td>
    <td align="right">17-AUG-06:52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        505.</td>
    <td align="right">28-SEP-20:49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          5.</td>
    <td align="right">       1491.</td>
    <td align="right">27-OCT-06:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         88.</td>
    <td align="right">       7380.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        162.</td>
    <td align="right">      10331.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         64.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        346.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        221.</td>
    <td align="right">      12900.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:3_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        197.</td>
    <td align="right">       7938.</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        110.</td>
    <td align="right">       8076.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         73.</td>
    <td align="right">       3679.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">       3285.</td>
    <td align="right">03-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        605.</td>
    <td align="right">12-MAY-06:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">        407.</td>
    <td align="right">01-JUN-07:35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        403.</td>
    <td align="right">10-JUL-06:22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        364.</td>
    <td align="right">28-AUG-07:37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        213.</td>
    <td align="right">13-SEP-19:52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        892.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         71.</td>
    <td align="right">       4494.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        144.</td>
    <td align="right">       7927.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         52.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        213.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        197.</td>
    <td align="right">       8076.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:4_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        434.</td>
    <td align="right">      12916.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        293.</td>
    <td align="right">      12916.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        163.</td>
    <td align="right">       6416.</td>
    <td align="right">06-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         69.</td>
    <td align="right">       5548.</td>
    <td align="right">03-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">       1248.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        348.</td>
    <td align="right">09-JUN-16:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">        467.</td>
    <td align="right">01-JUL-06:52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        449.</td>
    <td align="right">15-AUG-06:52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        246.</td>
    <td align="right">11-SEP-08:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         18.</td>
    <td align="right">       2073.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        155.</td>
    <td align="right">       7409.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        319.</td>
    <td align="right">      12916.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        121.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        246.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        434.</td>
    <td align="right">      12916.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:5_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        208.</td>
    <td align="right">       8101.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        125.</td>
    <td align="right">       7637.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         73.</td>
    <td align="right">       3668.</td>
    <td align="right">07-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">       3240.</td>
    <td align="right">03-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        606.</td>
    <td align="right">12-MAY-06:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        343.</td>
    <td align="right">19-JUN-06:34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        370.</td>
    <td align="right">11-JUL-07:26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        214.</td>
    <td align="right">16-AUG-07:34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        160.</td>
    <td align="right">22-SEP-20:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        996.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         72.</td>
    <td align="right">       4494.</td>
    <td align="right">27-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        145.</td>
    <td align="right">       7835.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         54.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        160.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        208.</td>
    <td align="right">       8101.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
