<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Ref Bldg Small Office New2004_v1.3_5.0 ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810
  2026-11-14
  22:48:37
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 26.2.0-4bd7a1f26f, YMD=2026.11.14 22:48</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Ref Bldg Small Office New2004_v1.3_5.0</b></p>
<p>Environment: <b>ANNUAL ** BARCELONA - ESP IWEC Data WMO#=081810</b></p>
<p>Simulation Timestamp: <b>2026-11-14
  22:48:37</b></p>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL">PSZ-AC:1_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL">PSZ-AC:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL">PSZ-AC:3_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL">PSZ-AC:4_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL">PSZ-AC:5_COOLC DXCOIL</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN">PSZ-AC:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN">PSZ-AC:3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN">PSZ-AC:4_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN">PSZ-AC:5_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN">PSZ-AC:1_FAN</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC">PSZ-AC:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC">PSZ-AC:2_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC">PSZ-AC:3_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC">PSZ-AC:4_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC">PSZ-AC:5_HEATC</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">1.294155E+10</td>
    <td align="right">   13052.861</td>
    <td align="right">24-JAN-14:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     339.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">1.135372E+10</td>
    <td align="right">   13038.178</td>
    <td align="right">03-FEB-14:45</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     324.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">1.261690E+10</td>
    <td align="right">   14006.021</td>
    <td align="right">21-MAR-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    1292.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">1.101737E+10</td>
    <td align="right">   14075.176</td>
    <td align="right">28-APR-13:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    1361.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">1.150854E+10</td>
    <td align="right">   15364.463</td>
    <td align="right">31-MAY-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    2651.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">1.273141E+10</td>
    <td align="right">   17588.911</td>
    <td align="right">29-JUN-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    4875.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">1.400271E+10</td>
    <td align="right">   18275.039</td>
    <td align="right">24-JUL-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5561.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">1.567809E+10</td>
    <td align="right">   18568.920</td>
    <td align="right">21-AUG-15:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5855.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">1.256315E+10</td>
    <td align="right">   17953.855</td>
    <td align="right">25-SEP-14:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5240.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">1.218585E+10</td>
    <td align="right">   15976.082</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    3262.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">1.234394E+10</td>
    <td align="right">   14095.680</td>
    <td align="right">01-NOV-14:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    1382.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">1.267531E+10</td>
    <td align="right">   13125.858</td>
    <td align="right">28-DEC-13:15</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     412.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">1.516186E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">1.101737E+10</td>
    <td align="right">   13038.178</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">     324.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">1.567809E+10</td>
    <td align="right">   18568.920</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5500.054</td>
    <td align="right">    5111.574</td>
    <td align="right">    2101.641</td>
    <td align="right">       0.000</td>
    <td align="right">    5855.652</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:1_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         32.</td>
    <td align="right">24-JAN-11:18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         23.</td>
    <td align="right">13-FEB-11:33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          1.</td>
    <td align="right">        219.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          6.</td>
    <td align="right">        272.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         39.</td>
    <td align="right">        581.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        136.</td>
    <td align="right">       1480.</td>
    <td align="right">29-JUN-16:25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        203.</td>
    <td align="right">       1642.</td>
    <td align="right">24-JUL-16:23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        257.</td>
    <td align="right">       1756.</td>
    <td align="right">07-AUG-16:23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        124.</td>
    <td align="right">       1307.</td>
    <td align="right">25-SEP-16:27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         42.</td>
    <td align="right">        677.</td>
    <td align="right">05-OCT-15:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        259.</td>
    <td align="right">01-NOV-15:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">        119.</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         68.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         23.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        257.</td>
    <td align="right">       1756.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:2_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         10.</td>
    <td align="right">        327.</td>
    <td align="right">24-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         13.</td>
    <td align="right">        317.</td>
    <td align="right">03-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         24.</td>
    <td align="right">        559.</td>
    <td align="right">21-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         24.</td>
    <td align="right">        461.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         52.</td>
    <td align="right">        576.</td>
    <td align="right">31-MAY-14:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        157.</td>
    <td align="right">       1484.</td>
    <td align="right">29-JUN-16:21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        247.</td>
    <td align="right">       1758.</td>
    <td align="right">24-JUL-16:21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        325.</td>
    <td align="right">       1865.</td>
    <td align="right">21-AUG-16:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        201.</td>
    <td align="right">       1733.</td>
    <td align="right">23-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         89.</td>
    <td align="right">       1172.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         26.</td>
    <td align="right">        723.</td>
    <td align="right">01-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         14.</td>
    <td align="right">        409.</td>
    <td align="right">28-DEC-13:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         99.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         10.</td>
    <td align="right">        317.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        325.</td>
    <td align="right">       1865.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:3_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         31.</td>
    <td align="right">24-JAN-11:33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">         31.</td>
    <td align="right">13-FEB-11:33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        158.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         11.</td>
    <td align="right">        277.</td>
    <td align="right">28-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         39.</td>
    <td align="right">        711.</td>
    <td align="right">31-MAY-10:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        125.</td>
    <td align="right">       1369.</td>
    <td align="right">29-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        188.</td>
    <td align="right">       1447.</td>
    <td align="right">17-JUL-09:45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        206.</td>
    <td align="right">       1445.</td>
    <td align="right">08-AUG-09:45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         98.</td>
    <td align="right">       1179.</td>
    <td align="right">16-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         29.</td>
    <td align="right">        587.</td>
    <td align="right">05-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          3.</td>
    <td align="right">        161.</td>
    <td align="right">01-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         42.</td>
    <td align="right">27-DEC-11:37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         59.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         31.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        206.</td>
    <td align="right">       1447.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:4_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          9.</td>
    <td align="right">24-JAN-11:33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          9.</td>
    <td align="right">13-FEB-11:05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">        114.</td>
    <td align="right">21-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        206.</td>
    <td align="right">28-APR-13:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         33.</td>
    <td align="right">        498.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        134.</td>
    <td align="right">       1323.</td>
    <td align="right">29-JUN-16:21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        208.</td>
    <td align="right">       1509.</td>
    <td align="right">24-JUL-16:21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        239.</td>
    <td align="right">       1545.</td>
    <td align="right">07-AUG-16:21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        105.</td>
    <td align="right">       1057.</td>
    <td align="right">25-SEP-16:23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         28.</td>
    <td align="right">        522.</td>
    <td align="right">05-OCT-15:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">        105.</td>
    <td align="right">01-NOV-15:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         35.</td>
    <td align="right">27-DEC-11:37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         63.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          9.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        239.</td>
    <td align="right">       1545.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COOLING PART LOAD PERFORMANCE_PSZ-AC:5_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL ELECTRICITY RATE [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         44.</td>
    <td align="right">24-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">         83.</td>
    <td align="right">28-FEB-16:56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          4.</td>
    <td align="right">        306.</td>
    <td align="right">21-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         11.</td>
    <td align="right">        393.</td>
    <td align="right">27-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         42.</td>
    <td align="right">        816.</td>
    <td align="right">30-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        125.</td>
    <td align="right">       1381.</td>
    <td align="right">30-JUN-17:45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        178.</td>
    <td align="right">       1384.</td>
    <td align="right">24-JUL-16:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        204.</td>
    <td align="right">       1473.</td>
    <td align="right">21-AUG-16:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         98.</td>
    <td align="right">       1104.</td>
    <td align="right">25-SEP-16:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         32.</td>
    <td align="right">        708.</td>
    <td align="right">05-OCT-16:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        234.</td>
    <td align="right">01-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">         67.</td>
    <td align="right">28-DEC-15:04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         59.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        204.</td>
    <td align="right">       1473.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EMISSIONS DATA SUMMARY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   4761.4185</td>
    <td align="right">      8.3603</td>
    <td align="right">     24.2283</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5577.2324</td>
    <td align="right">   1368.0831</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   4111.1206</td>
    <td align="right">      7.2745</td>
    <td align="right">     21.2554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4892.9504</td>
    <td align="right">   1182.0850</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   4501.2175</td>
    <td align="right">      8.0228</td>
    <td align="right">     23.6198</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5437.3243</td>
    <td align="right">   1295.1300</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   3868.5596</td>
    <td align="right">      6.9494</td>
    <td align="right">     20.6251</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4747.9974</td>
    <td align="right">   1113.9183</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   3987.9850</td>
    <td align="right">      7.2110</td>
    <td align="right">     21.5443</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4959.6716</td>
    <td align="right">   1149.0203</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   4399.0960</td>
    <td align="right">      7.9658</td>
    <td align="right">     23.8334</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5486.6718</td>
    <td align="right">   1267.6424</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   4833.4183</td>
    <td align="right">      8.7567</td>
    <td align="right">     26.2133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6034.5479</td>
    <td align="right">   1392.8644</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   5406.5486</td>
    <td align="right">      9.7997</td>
    <td align="right">     29.3496</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6756.5589</td>
    <td align="right">   1558.0964</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   4340.0209</td>
    <td align="right">      7.8596</td>
    <td align="right">     23.5185</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5414.1590</td>
    <td align="right">   1250.6321</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   4225.3664</td>
    <td align="right">      7.6378</td>
    <td align="right">     22.8122</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5251.5616</td>
    <td align="right">   1217.3782</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   4384.9925</td>
    <td align="right">      7.8321</td>
    <td align="right">     23.1087</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5319.6909</td>
    <td align="right">   1261.9386</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   4593.1276</td>
    <td align="right">      8.1244</td>
    <td align="right">     23.7295</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   5462.4979</td>
    <td align="right">   1320.6329</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  53412.8715</td>
    <td align="right">     95.7940</td>
    <td align="right">    283.8382</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  65340.8642</td>
    <td align="right">  15377.4216</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   3868.5596</td>
    <td align="right">      6.9494</td>
    <td align="right">     20.6251</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   4747.9974</td>
    <td align="right">   1113.9183</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   5406.5486</td>
    <td align="right">      9.7997</td>
    <td align="right">     29.3496</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6756.5589</td>
    <td align="right">   1558.0964</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:2_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        164.</td>
    <td align="right">        508.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        153.</td>
    <td align="right">        508.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        159.</td>
    <td align="right">        508.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        124.</td>
    <td align="right">        508.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         99.</td>
    <td align="right">        508.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        136.</td>
    <td align="right">        508.</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        178.</td>
    <td align="right">        508.</td>
    <td align="right">01-JUL-07:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        208.</td>
    <td align="right">        508.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        135.</td>
    <td align="right">        508.</td>
    <td align="right">01-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        107.</td>
    <td align="right">        508.</td>
    <td align="right">02-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        139.</td>
    <td align="right">        508.</td>
    <td align="right">01-NOV-10:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        154.</td>
    <td align="right">        508.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        146.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         99.</td>
    <td align="right">        508.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        208.</td>
    <td align="right">        508.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:3_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        143.</td>
    <td align="right">        372.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        133.</td>
    <td align="right">        372.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        121.</td>
    <td align="right">        372.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         89.</td>
    <td align="right">        372.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         77.</td>
    <td align="right">        372.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        123.</td>
    <td align="right">        372.</td>
    <td align="right">01-JUN-07:47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        144.</td>
    <td align="right">        372.</td>
    <td align="right">01-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        153.</td>
    <td align="right">        372.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         93.</td>
    <td align="right">        372.</td>
    <td align="right">01-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         73.</td>
    <td align="right">        372.</td>
    <td align="right">02-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        121.</td>
    <td align="right">        372.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        133.</td>
    <td align="right">        372.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        117.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         73.</td>
    <td align="right">        372.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        153.</td>
    <td align="right">        372.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:4_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        150.</td>
    <td align="right">        380.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        148.</td>
    <td align="right">        380.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        139.</td>
    <td align="right">        380.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        104.</td>
    <td align="right">        380.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         74.</td>
    <td align="right">        380.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         98.</td>
    <td align="right">        380.</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        131.</td>
    <td align="right">        380.</td>
    <td align="right">01-JUL-06:04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        142.</td>
    <td align="right">        380.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         71.</td>
    <td align="right">        380.</td>
    <td align="right">01-SEP-10:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         78.</td>
    <td align="right">        380.</td>
    <td align="right">02-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        132.</td>
    <td align="right">        380.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        141.</td>
    <td align="right">        380.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        117.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         71.</td>
    <td align="right">        380.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        150.</td>
    <td align="right">        380.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:5_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        139.</td>
    <td align="right">        368.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        130.</td>
    <td align="right">        368.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        125.</td>
    <td align="right">        368.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         96.</td>
    <td align="right">        368.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         86.</td>
    <td align="right">        368.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        116.</td>
    <td align="right">        368.</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        142.</td>
    <td align="right">        368.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        153.</td>
    <td align="right">        368.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         88.</td>
    <td align="right">        368.</td>
    <td align="right">01-SEP-10:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         79.</td>
    <td align="right">        368.</td>
    <td align="right">02-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        122.</td>
    <td align="right">        368.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        130.</td>
    <td align="right">        368.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        117.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         79.</td>
    <td align="right">        368.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        153.</td>
    <td align="right">        368.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_FAN</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FAN PART LOAD PERFORMANCE_PSZ-AC:1_FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY RATE [W]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        160.</td>
    <td align="right">        474.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        149.</td>
    <td align="right">        474.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        145.</td>
    <td align="right">        474.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        103.</td>
    <td align="right">        474.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         87.</td>
    <td align="right">        474.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         97.</td>
    <td align="right">        474.</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        129.</td>
    <td align="right">        474.</td>
    <td align="right">03-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        159.</td>
    <td align="right">        474.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         82.</td>
    <td align="right">        474.</td>
    <td align="right">01-SEP-10:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         84.</td>
    <td align="right">        474.</td>
    <td align="right">02-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        128.</td>
    <td align="right">        474.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        144.</td>
    <td align="right">        474.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        122.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         82.</td>
    <td align="right">        474.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        160.</td>
    <td align="right">        474.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:1_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        425.</td>
    <td align="right">      14070.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        305.</td>
    <td align="right">      14070.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        206.</td>
    <td align="right">       9091.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         70.</td>
    <td align="right">       7135.</td>
    <td align="right">03-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">       1649.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        310.</td>
    <td align="right">05-JUN-16:37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        337.</td>
    <td align="right">31-JUL-06:07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        459.</td>
    <td align="right">15-AUG-08:35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">       1916.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        159.</td>
    <td align="right">      11135.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        297.</td>
    <td align="right">      14070.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        122.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        425.</td>
    <td align="right">      14070.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:2_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        345.</td>
    <td align="right">      14431.</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        238.</td>
    <td align="right">      13520.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        185.</td>
    <td align="right">       8134.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         89.</td>
    <td align="right">       7591.</td>
    <td align="right">03-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          9.</td>
    <td align="right">       1566.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        335.</td>
    <td align="right">09-JUN-16:25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        435.</td>
    <td align="right">01-JUL-07:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        437.</td>
    <td align="right">15-AUG-06:52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        464.</td>
    <td align="right">28-SEP-09:52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         12.</td>
    <td align="right">       1656.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        146.</td>
    <td align="right">      12213.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        257.</td>
    <td align="right">      12016.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        106.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        335.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        345.</td>
    <td align="right">      14431.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:3_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        305.</td>
    <td align="right">       9074.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        193.</td>
    <td align="right">       9199.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        126.</td>
    <td align="right">       5448.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         44.</td>
    <td align="right">       4498.</td>
    <td align="right">03-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">        895.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        345.</td>
    <td align="right">06-JUN-08:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        404.</td>
    <td align="right">08-JUL-07:25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        294.</td>
    <td align="right">31-AUG-07:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        439.</td>
    <td align="right">28-SEP-08:56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         11.</td>
    <td align="right">       1398.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        130.</td>
    <td align="right">       7280.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        229.</td>
    <td align="right">       9053.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         86.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        294.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        305.</td>
    <td align="right">       9199.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:4_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        654.</td>
    <td align="right">      11268.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        497.</td>
    <td align="right">      11268.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        320.</td>
    <td align="right">       9911.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        142.</td>
    <td align="right">       7807.</td>
    <td align="right">03-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         11.</td>
    <td align="right">       1775.</td>
    <td align="right">01-MAY-06:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        377.</td>
    <td align="right">09-JUN-16:25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        536.</td>
    <td align="right">01-JUL-06:04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        450.</td>
    <td align="right">15-AUG-07:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        135.</td>
    <td align="right">05-SEP-16:26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         41.</td>
    <td align="right">       2976.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        298.</td>
    <td align="right">      11268.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        488.</td>
    <td align="right">      11268.</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        203.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        135.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        654.</td>
    <td align="right">      11268.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_HEATC</b></p>
<p>Timestamp: <b>2026-11-14
    22:48:37</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HEATING PART LOAD PERFORMANCE_PSZ-AC:5_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL NATURALGAS RATE [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL NATURALGAS RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        322.</td>
    <td align="right">       9375.</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        222.</td>
    <td align="right">       8759.</td>
    <td align="right">21-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        138.</td>
    <td align="right">       5259.</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         50.</td>
    <td align="right">       4451.</td>
    <td align="right">03-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          4.</td>
    <td align="right">        891.</td>
    <td align="right">12-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">        238.</td>
    <td align="right">12-JUN-10:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        255.</td>
    <td align="right">29-JUL-06:52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        289.</td>
    <td align="right">17-AUG-06:07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        123.</td>
    <td align="right">30-SEP-15:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         16.</td>
    <td align="right">       1518.</td>
    <td align="right">31-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        138.</td>
    <td align="right">       7294.</td>
    <td align="right">27-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        236.</td>
    <td align="right">       8952.</td>
    <td align="right">18-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         93.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        123.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        322.</td>
    <td align="right">       9375.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
